within WindStandardModels.AdditionalModels.IEC;

model WT4ACurrentSource_mod "Wind Turbine Type 4A model from IEC 61400-27-1 standard : measurement, PLL, protection, PControl, QControl, limiters, electrical and generator modules"
  /*
  * Copyright (c) 2024, RTE (http://www.rte-france.com)
  * See AUTHORS.txt
  * All rights reserved.
  * This Source Code Form is subject to the terms of the Mozilla Public
  * License, v. 2.0. If a copy of the MPL was not distributed with this
  * file, you can obtain one at http://mozilla.org/MPL/2.0/.
  * SPDX-License-Identifier: MPL-2.0
  *
  */
  
  import Dynawo.Electrical.SystemBase;
  
  //Nominal parameters
  parameter Dynawo.Types.ApparentPowerModule SNom "Nominal converter apparent power in MVA";
  parameter Dynawo.Types.Time tS "Integration time step in s";
  //Circuit parameters
  parameter Dynawo.Types.PerUnit ResPu "Serial resistance in pu (base UNom, SNom)" annotation(
    Dialog(tab = "Electrical"));
  parameter Dynawo.Types.PerUnit XesPu "Serial reactance in pu (base UNom, SNom)" annotation(
    Dialog(tab = "Electrical"));
  parameter Dynawo.Types.PerUnit GesPu "Shunt conductance in pu (base UNom, SNom)" annotation(
    Dialog(tab = "Electrical"));
  parameter Dynawo.Types.PerUnit BesPu "Shunt susceptance in pu (base UNom, SNom)" annotation(
    Dialog(tab = "Electrical"));
  //Control parameters
  parameter Dynawo.Types.PerUnit DipMaxPu "Maximum active current ramp rate in pu/s (base UNom, SNom) (generator convention)" annotation(
    Dialog(tab = "Control"));
  parameter Dynawo.Types.PerUnit DiqMaxPu "Maximum reactive current ramp rate in pu/s (base UNom, SNom) (generator convention)" annotation(
    Dialog(tab = "Control"));
  parameter Dynawo.Types.PerUnit DiqMinPu "Minimum reactive current ramp rate in pu/s (base UNom, SNom) (generator convention)" annotation(
    Dialog(tab = "Control"));
  parameter Dynawo.Types.PerUnit Kipaw "Antiwindup gain for active current" annotation(
    Dialog(tab = "Control"));
  parameter Dynawo.Types.PerUnit Kiqaw "Antiwindup gain for reactive current" annotation(
    Dialog(tab = "Control"));
  parameter Dynawo.Types.Time tG "Current generation time constant in s" annotation(
    Dialog(tab = "Control"));
  //Measurement parameters
  parameter Dynawo.Types.PerUnit DfMaxPu "Maximum frequency ramp rate in pu/s (base fNom)" annotation(
    Dialog(tab = "Measurement"));
  parameter Dynawo.Types.Time tfFilt "Filter time constant for frequency measurement in s" annotation(
    Dialog(tab = "Measurement"));
  parameter Dynawo.Types.Time tIFilt "Filter time constant for current measurement in s" annotation(
    Dialog(tab = "Measurement"));
  parameter Dynawo.Types.Time tPFilt "Filter time constant for active power measurement in s" annotation(
    Dialog(tab = "Measurement"));
  parameter Dynawo.Types.Time tQFilt "Filter time constant for reactive power measurement in s" annotation(
    Dialog(tab = "Measurement"));
  parameter Dynawo.Types.Time tUFilt "Filter time constant for voltage measurement in s" annotation(
    Dialog(tab = "Measurement"));
  //PLL parameters
  parameter Dynawo.Types.Time tPll "PLL first order filter time constant in s" annotation(
    Dialog(tab = "PLL"));
  parameter Dynawo.Types.VoltageModulePu UPll1Pu "Voltage below which the angle of the voltage is filtered and possibly also frozen, in pu (base UNom)" annotation(
    Dialog(tab = "PLL"));
  parameter Dynawo.Types.VoltageModulePu UPll2Pu "Voltage below which the angle of the voltage is frozen, in pu (base UNom) (UPll2Pu < UPll1Pu typically)" annotation(
    Dialog(tab = "PLL"));
  //PControl parameters
  parameter Dynawo.Types.PerUnit DPMaxP4APu "Maximum WT power ramp rate in pu/s (base SNom) (generator convention)" annotation(
    Dialog(tab = "PControl"));
  parameter Dynawo.Types.PerUnit DPRefMax4APu "Maximum WT reference power ramp rate in pu/s (base SNom) (generator convention)" annotation(
    Dialog(tab = "PControl"));
  parameter Dynawo.Types.PerUnit DPRefMin4APu "Minimum WT reference power ramp rate in pu/s (base SNom) (generator convention)" annotation(
    Dialog(tab = "PControl"));
  parameter Dynawo.Types.PerUnit Kpaw "Antiwindup gain for the integrator of the ramp-limited first order" annotation(
    Dialog(tab = "PControl"));
  parameter Boolean MpUScale "Voltage scaling for power reference during voltage dip (true: u scaling, false: no scaling)" annotation(
    Dialog(tab = "PControl"));
  parameter Dynawo.Types.Time tPOrdP4A "Power order lag time constant in s" annotation(
    Dialog(tab = "PControl"));
  parameter Dynawo.Types.Time tPWTRef4A "Reference power order lag time constant in s" annotation(
    Dialog(tab = "PControl"));
  parameter Dynawo.Types.VoltageModulePu UpDipPu "Voltage threshold to activate voltage scaling for power reference during voltage dip in pu (base UNom)" annotation(
    Dialog(tab = "PControl"));
  //Current limiter parameters
  parameter Dynawo.Types.PerUnit IMaxPu "Maximum current at converter terminal in pu (base UNom, SNom)" annotation(
    Dialog(tab = "CurrentLimiter"));
  parameter Dynawo.Types.PerUnit IMaxDipPu "Maximum current during voltage dip at converter terminal in pu (base UNom, SNom)" annotation(
    Dialog(tab = "CurrentLimiter"));
  parameter Dynawo.Types.PerUnit Kpqu "Partial derivative of reactive current limit against voltage in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(tab = "CurrentLimiter"));
  parameter Boolean MdfsLim "Limitation of type 3 stator current (false: total current limitation, true: stator current limitation)" annotation(
    Dialog(tab = "CurrentLimiter"));
  parameter Boolean Mqpri "Prioritisation of reactive power during FRT (false: active power priority, true: reactive power priority)" annotation(
    Dialog(tab = "CurrentLimiter"));
  parameter Dynawo.Types.VoltageModulePu UpquMaxPu "WT voltage in the operation point where zero reactive power can be delivered, in pu (base UNom)" annotation(
    Dialog(tab = "CurrentLimiter"));
  //QControl parameters
  parameter Real Ni = 20 "Gain of anti-windup compensations" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit DUdb1Pu "Voltage change dead band lower limit (typically negative) in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit DUdb2Pu "Voltage change dead band upper limit (typically positive) in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit IqH1Pu "Maximum reactive current injection during dip in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit IqMaxPu "Maximum reactive current injection in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit IqMinPu "Minimum reactive current injection in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit IqPostPu "Post-fault reactive current injection in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit Kiq "Reactive power PI controller integration gain in pu/s (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit Kiu "Voltage PI controller integration gain in pu/s (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit Kpq "Reactive power PI controller proportional gain in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit Kpu "Voltage PI controller proportional gain in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit Kpufrt "Voltage PI controller proportional gain during FRT in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit Kqv "Voltage scaling factor for FRT current in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Integer Mqfrt "FRT Q control modes (0-3) (see Table 29, section 7.7.5, page 60 of the IEC norm N°61400-27-1)" annotation(
    Dialog(tab = "QControl"));
  parameter Integer MqG "General Q control mode (0-4): Voltage control (0), Reactive power control (1), Open loop reactive power control (2), Power factor control (3), Open loop power factor control (4)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit RDropPu "Resistive component of voltage drop impedance in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.Time tPost "Length of time period where post-fault reactive power is injected" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.Time tQord "Reactive power order lag time constant in s" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.Time tUss "Steady-state voltage filter time constant in s" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.VoltageModulePu UMaxPu "Maximum voltage in voltage PI controller integral term in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.VoltageModulePu UMinPu "Minimum voltage in voltage PI controller integral term in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.VoltageModulePu UqDipPu "Voltage threshold for UVRT detection in Q control in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.VoltageModulePu UqRisePu "Voltage threshold for OVRT detection in Q control in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.VoltageModulePu URef0Pu "User-defined bias in voltage reference in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Dynawo.Types.PerUnit XDropPu "Inductive component of voltage drop impedance in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  //QLimiter parameters
  parameter Boolean QlConst "True if limits are constant" annotation(
    Dialog(tab = "QLimiter"));
  parameter Dynawo.Types.ReactivePowerPu QMaxPu "Constant maximum reactive power at grid terminal in pu (base SNom) (generator convention)" annotation(
    Dialog(tab = "QLimiter"));
  parameter Dynawo.Types.ReactivePowerPu QMinPu "Constant minimum reactive power at grid terminal in pu (base SNom) (generator convention)" annotation(
    Dialog(tab = "QLimiter"));
  //Grid protection parameters
  parameter Dynawo.Types.PerUnit fOverPu "WT over frequency protection activation threshold in pu (base fNom)" annotation(
    Dialog(tab = "GridProtection"));
  parameter Dynawo.Types.PerUnit fUnderPu "WT under frequency protection activation threshold in pu (base fNom)" annotation(
    Dialog(tab = "GridProtection"));
  parameter Dynawo.Types.VoltageModulePu UOverPu "WT over voltage protection activation threshold in pu (base UNom)" annotation(
    Dialog(tab = "GridProtection"));
  parameter Dynawo.Types.VoltageModulePu UUnderPu "WT under voltage protection activation threshold in pu (base UNom)" annotation(
    Dialog(tab = "GridProtection"));
  
  //Interface
  Dynawo.Connectors.ACPower terminal(V(re(start = u0Pu.re), im(start = u0Pu.im)), i(re(start = i0Pu.re), im(start = i0Pu.im))) "Grid terminal, complex voltage and current in pu (base UNom, SnRef) (receptor convention)" annotation(
    Placement(visible = true, transformation(origin = {107, -40}, extent = {{-7, -7}, {7, 7}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  //Input variables
  Modelica.Blocks.Interfaces.RealInput omegaRefPu(start = SystemBase.omegaRef0Pu) "Reference frame for grid angular frequency in pu (base omegaNom)" annotation(
    Placement(visible = true, transformation(origin = {110, 60}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = {-110, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput PWTRefPu(start = -P0Pu*SystemBase.SnRef/SNom) "Active power reference at grid terminal in pu (base SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-110, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput tanPhi(start = Q0Pu/P0Pu) "Tangent phi (can be figured as QPu / PPu (base SNom))" annotation(
    Placement(visible = true, transformation(origin = {-110, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput xWTRefPu(start = XWT0Pu) "Reactive power loop reference : reactive power or voltage reference depending on the Q control mode (MqG), in pu (base SNom or UNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-110, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, -19.5}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Sources.IEC.WT4Injector wT4Ainjector(BesPu = BesPu, DipMaxPu = DipMaxPu, DiqMaxPu = DiqMaxPu, DiqMinPu = DiqMinPu, GesPu = GesPu, IGsIm0Pu = IGsIm0Pu, IGsRe0Pu = IGsRe0Pu, IpMax0Pu = IpMax0Pu, IqMax0Pu = IqMax0Pu, IqMin0Pu = IqMin0Pu, Kipaw = Kipaw, Kiqaw = Kiqaw, P0Pu = P0Pu, PAg0Pu = PAg0Pu, Q0Pu = Q0Pu, ResPu = ResPu, SNom = SNom, U0Pu = U0Pu, UGsIm0Pu = UGsIm0Pu, UGsRe0Pu = UGsRe0Pu, UPhase0 = UPhase0, XesPu = XesPu, i0Pu = i0Pu, tG = tG, u0Pu = u0Pu) annotation(
    Placement(visible = true, transformation(origin = {20, -40}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Dynawo.Electrical.Controls.IEC.BaseControls.Auxiliaries.Measurements measurements(DfMaxPu = DfMaxPu, P0Pu = P0Pu, Q0Pu = Q0Pu, SNom = SNom, U0Pu = U0Pu, UPhase0 = UPhase0, i0Pu = i0Pu, tIFilt = tIFilt, tPFilt = tPFilt, tQFilt = tQFilt, tS = tS, tUFilt = tUFilt, tfFilt = tfFilt, u0Pu = u0Pu) annotation(
    Placement(visible = true, transformation(origin = {20, 80}, extent = {{20, -20}, {-20, 20}}, rotation = 0)));
  Dynawo.Electrical.Controls.IEC.BaseControls.Auxiliaries.PLL pll(U0Pu = U0Pu, UPhase0 = UPhase0, UPll1Pu = UPll1Pu, UPll2Pu = UPll2Pu, tPll = tPll) annotation(
    Placement(visible = true, transformation(origin = {-20, 20}, extent = {{20, -20}, {-20, 20}}, rotation = 180)));
  Control4A_mod control4A(DPMaxP4APu = DPMaxP4APu, DPRefMax4APu = DPRefMax4APu, DPRefMin4APu = DPRefMin4APu, DUdb1Pu = DUdb1Pu, DUdb2Pu = DUdb2Pu, IMaxDipPu = IMaxDipPu, IMaxPu = IMaxPu, IpMax0Pu = IpMax0Pu, IqH1Pu = IqH1Pu, IqMax0Pu = IqMax0Pu, IqMaxPu = IqMaxPu, IqMin0Pu = IqMin0Pu, IqMinPu = IqMinPu, IqPostPu = IqPostPu, Kiq = Kiq, Kiu = Kiu, Kpaw = Kpaw, Kpq = Kpq, Kpqu = Kpqu, Kpu = Kpu, Kpufrt = Kpufrt, Kqv = Kqv, MdfsLim = MdfsLim, MpUScale = MpUScale, MqG = MqG, Mqfrt = Mqfrt, Mqpri = Mqpri, Ni = Ni, P0Pu = P0Pu, Q0Pu = Q0Pu, QMax0Pu = QMax0Pu, QMaxPu = QMaxPu, QMin0Pu = QMin0Pu, QMinPu = QMinPu, QlConst = QlConst, RDropPu = RDropPu, SNom = SNom, U0Pu = U0Pu, UMaxPu = UMaxPu, UMinPu = UMinPu, UPhase0 = UPhase0, URef0Pu = URef0Pu, UpDipPu = UpDipPu, UpquMaxPu = UpquMaxPu, UqDipPu = UqDipPu, UqRisePu = UqRisePu, XDropPu = XDropPu, XWT0Pu = XWT0Pu, tPOrdP4A = tPOrdP4A, tPWTRef4A = tPWTRef4A, tPost = tPost, tQord = tQord, tS = tS, tUss = tUss) annotation(
    Placement(visible = true, transformation(origin = {-60, -40}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Dynawo.Electrical.Controls.IEC.BaseControls.Auxiliaries.GridProtection gridProtection(U0Pu = U0Pu, UOverPu = UOverPu, UUnderPu = UUnderPu, fOverPu = fOverPu, fUnderPu = fUnderPu) annotation(
    Placement(visible = true, transformation(origin = {60, 20}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
  
  //Initial parameters
  parameter Dynawo.Types.PerUnit IpMax0Pu "Initial maximum active current at converter terminal in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.PerUnit IqMax0Pu "Initial maximum reactive current at converter terminal in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.PerUnit IqMin0Pu "Initial minimum reactive current at converter terminal in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.PerUnit UGsRe0Pu "Initial real component of the voltage at converter terminal in pu (base UNom)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.PerUnit UGsIm0Pu "Initial imaginary component of the voltage at converter terminal in pu (base UNom)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.PerUnit IGsRe0Pu "Initial real component of the current at converter terminal in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.PerUnit IGsIm0Pu "Initial imaginary component of the current at converter terminal in pu (base UNom, SNom) (generator convention)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.PerUnit PAg0Pu "Initial active power at converter terminal in pu (base SNom) (generator convention)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.ReactivePowerPu QMax0Pu "Initial maximum reactive power at grid terminal in pu (base SNom)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.ReactivePowerPu QMin0Pu "Initial minimum reactive power at grid terminal in pu (base SNom)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.ComplexVoltagePu u0Pu "Initial complex voltage at grid terminal in pu (base UNom)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.ComplexCurrentPu i0Pu "Initial complex current at grid terminal in pu (base UNom, SnRef) (receptor convention)" annotation(
    Dialog(group = "Initialization"));
  parameter Dynawo.Types.VoltageModulePu U0Pu "Initial voltage amplitude at plant terminal in pu (base UNom)" annotation(
    Dialog(tab = "Operating point"));
  parameter Dynawo.Types.Angle UPhase0 "Initial voltage angle at grid terminal in rad" annotation(
    Dialog(tab = "Operating point"));
  parameter Dynawo.Types.ActivePowerPu P0Pu "Initial active power at grid terminal in pu (base SnRef) (receptor convention)" annotation(
    Dialog(tab = "Operating point"));
  parameter Dynawo.Types.ReactivePowerPu Q0Pu "Initial reactive power at grid terminal in pu (base SnRef) (receptor convention)" annotation(
    Dialog(tab = "Operating point"));
  parameter Dynawo.Types.PerUnit XWT0Pu "Initial reactive power or voltage reference at grid terminal in pu (base SNom or UNom) (generator convention)" annotation(
    Dialog(tab = "Operating point"));

equation

  connect(control4A.ipMaxPu, wT4Ainjector.ipMaxPu) annotation(
    Line(points = {{-38, -24}, {-2, -24}}, color = {0, 0, 127}));
  connect(control4A.iqMaxPu, wT4Ainjector.iqMaxPu) annotation(
    Line(points = {{-38, -40}, {-2, -40}}, color = {0, 0, 127}));
  connect(control4A.ipCmdPu, wT4Ainjector.ipCmdPu) annotation(
    Line(points = {{-38, -32}, {-2, -32}}, color = {0, 0, 127}));
  connect(control4A.iqCmdPu, wT4Ainjector.iqCmdPu) annotation(
    Line(points = {{-38, -48}, {-2, -48}}, color = {0, 0, 127}));
  connect(control4A.iqMinPu, wT4Ainjector.iqMinPu) annotation(
    Line(points = {{-38, -56}, {-2, -56}}, color = {0, 0, 127}));
  connect(pll.thetaPll, wT4Ainjector.theta) annotation(
    Line(points = {{2, 20}, {8, 20}, {8, -18}}, color = {0, 0, 127}));
  connect(gridProtection.fOCB, wT4Ainjector.fOCB) annotation(
    Line(points = {{38, 20}, {20, 20}, {20, -18}}, color = {255, 0, 255}));
  connect(wT4Ainjector.terminal, terminal) annotation(
    Line(points = {{42, -40}, {108, -40}}, color = {0, 0, 255}));
  connect(measurements.theta, pll.theta) annotation(
    Line(points = {{-2, 68}, {-60, 68}, {-60, 28}, {-42, 28}}, color = {0, 0, 127}));
  connect(measurements.omegaFiltPu, gridProtection.omegaFiltPu) annotation(
    Line(points = {{-2, 64}, {-20, 64}, {-20, 50}, {90, 50}, {90, 28}, {82, 28}}, color = {0, 0, 127}));
  connect(measurements.UFiltPu, gridProtection.UWTPFiltPu) annotation(
    Line(points = {{-2, 76}, {-10, 76}, {-10, 52}, {92, 52}, {92, 12}, {82, 12}}, color = {0, 0, 127}));
  connect(measurements.UPu, pll.UWTPu) annotation(
    Line(points = {{-2, 80}, {-62, 80}, {-62, 12}, {-42, 12}}, color = {0, 0, 127}));
  connect(measurements.UPu, control4A.UWTCPu) annotation(
    Line(points = {{-2, 80}, {-90, 80}, {-90, -28}, {-82, -28}}, color = {0, 0, 127}));
  connect(measurements.UFiltPu, control4A.UWTCFiltPu) annotation(
    Line(points = {{-2, 76}, {-88, 76}, {-88, -22}, {-82, -22}}, color = {0, 0, 127}));
  connect(measurements.PFiltPu, control4A.PWTCFiltPu) annotation(
    Line(points = {{-2, 96}, {-92, 96}, {-92, -46}, {-82, -46}}, color = {0, 0, 127}));
  connect(wT4Ainjector.iWtPu, measurements.iPu) annotation(
    Line(points = {{42, -24}, {94, -24}, {94, 80}, {42, 80}}, color = {85, 170, 255}));
  connect(wT4Ainjector.uWtPu, measurements.uPu) annotation(
    Line(points = {{42, -28}, {96, -28}, {96, 92}, {42, 92}}, color = {85, 170, 255}));
  connect(omegaRefPu, measurements.omegaRefPu) annotation(
    Line(points = {{110, 60}, {60, 60}, {60, 68}, {42, 68}}, color = {0, 0, 127}));
  connect(PWTRefPu, control4A.PWTRefPu) annotation(
    Line(points = {{-110, -20}, {-96, -20}, {-96, -34}, {-82, -34}}, color = {0, 0, 127}));
  connect(xWTRefPu, control4A.xWTRefPu) annotation(
    Line(points = {{-110, -60}, {-92, -60}, {-92, -52}, {-82, -52}}, color = {0, 0, 127}));
  connect(tanPhi, control4A.tanPhi) annotation(
    Line(points = {{-110, -40}, {-82, -40}}, color = {0, 0, 127}));
  connect(measurements.QFiltPu, control4A.QWTCFiltPu) annotation(
    Line(points = {{-2, 92}, {-86, 92}, {-86, -58}, {-82, -58}}, color = {0, 0, 127}));
  annotation(
    preferredView = "diagram",
    __OpenModelica_simulationFlags(initialStepSize = "0.001", lv = "LOG_STATS", nls = "kinsol", s = "ida", nlsLS = "klu", maxIntegrationOrder = "2", maxStepSize = "10", emit_protected = "()"),
    Icon(coordinateSystem(initialScale = 0.1, grid = {1, 1}, extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, 100}, {100, -100}}), Text(origin = {-1.5, -1}, extent = {{-66.5, 32}, {66.5, -32}}, textString = "IEC WT4A")}),
    Diagram);


end WT4ACurrentSource_mod;